# ABNT NBR 13534 — Instalações elétricas em estabelecimentos de saúde

**Edição vigente:** ABNT NBR 13534:2008 (com revisões posteriores)
**Status do texto integral:** Paywall ABNT (não disponível em domínio público)
**Aplicação:** hospitais, clínicas com procedimentos invasivos, postos de saúde
com equipamentos vitais

## Escopo

Estabelece os requisitos específicos para instalações elétricas em
estabelecimentos assistenciais de saúde, complementando a NBR 5410.

A norma classifica as áreas hospitalares em **três grupos de criticidade**
elétrica baseado no risco que uma falha de fornecimento representa para o
paciente e os procedimentos.

## Grupos de criticidade

### Grupo 0 — Sem aplicações vitais

Áreas onde a interrupção de energia não causa risco direto à vida ou aos
procedimentos médicos. Exemplos: corredores administrativos, áreas de
visita, refeitórios, lavanderia.

**Tempo máximo de restabelecimento de energia**: não há requisito específico
de autonomia além do que a NBR 5410 já exige para iluminação de emergência.

**Implicação para BESS**: usualmente NÃO requer BESS dedicado. Backup vai
em circuito de iluminação de emergência (NBR 10898).

### Grupo 1 — Aplicações com risco indireto à vida

Áreas onde uma falha pode ferir gravemente o paciente ou interromper
diagnóstico/tratamento crítico, mas o restabelecimento em tempo curto
(geralmente ≤ 15 segundos) é tolerado.

Exemplos típicos:
- **UTI e CTI** (Unidades de Terapia Intensiva)
- **Centro cirúrgico** (cirurgias eletivas)
- **Unidade de emergência**
- **Sala de hemodiálise**
- **Unidade de queimados**
- Equipamentos de imagem em uso (raio-X de emergência, tomógrafo durante
  procedimento)

**Requisito de autonomia mínima**: fonte de energia de segurança que assuma
em até 15 segundos e mantenha por **no mínimo 1 hora**, com transferência
automática garantindo que equipamentos vitais continuem funcionando durante
a transição.

Em prática, isso costuma ser atendido por:
1. Gerador a diesel com transfer automático (típico delay 8-15 segundos)
2. PLUS UPS/no-break para os 15 segundos de transferência (cargas críticas
   menores que sofrem com micro-interrupções)
3. **BESS é uma alternativa moderna que substitui ou complementa o no-break
   tradicional** — reduz delay para zero (transferência instantânea) e tem
   manutenção menor que UPS de chumbo-ácido.

### Grupo 2 — Aplicações com risco DIRETO e IMEDIATO à vida

Áreas onde QUALQUER interrupção, mesmo de fração de segundo, pode causar
lesão grave ou morte. Exemplos:
- **Centro cirúrgico durante procedimentos cardíacos** (circulação
  extracorpórea, ventilação artificial sob anestesia)
- **Sala de cateterismo cardíaco** (durante procedimento)
- **UTIs neonatais** com pacientes em ventilação invasiva crítica
- **Equipamento de suporte vital direto** (bomba de balão intra-aórtico,
  ECMO)

**Requisito**: comutação **automática em 0,5 segundo** (zero perceptível
para equipamento médico crítico) E manutenção da alimentação por no mínimo
**3 horas** após início do evento.

**Implicação para BESS**: aqui o BESS é praticamente obrigatório (UPS-line
interactive não atende 0,5s). Soluções típicas combinam:
- BESS de alta capacidade para os primeiros segundos/minutos
- Gerador diesel para autonomia estendida
- Múltiplas fontes redundantes (N+1) para falha de equipamento

## Quando usar BESS em hospital

| Cenário | Recomendação BESS | Justificativa |
|---------|-------------------|---------------|
| Hospital pequeno, sem CTI | BESS opcional | Iluminação emergência atende NBR 10898 |
| Hospital com UTI (Grupo 1) | BESS recomendado | Elimina delay 8-15s do transfer diesel |
| Hospital com cirurgia cardíaca (Grupo 2) | BESS obrigatório | Norma exige <0,5s |
| Hospital com diagnóstico de imagem 24h | BESS recomendado | Procedimento em curso não pode parar |

## Dimensionamento típico de BESS hospitalar

Para hospital regional Grupo 1 (120 leitos com UTI + centro cirúrgico):

- **Carga crítica protegida**: 30-40% da carga total nominal do hospital
  (UTI + centro cirúrgico + emergência + esterilização + iluminação de
  segurança).
- **Autonomia**: 1 hora mínima (NBR), 2 horas recomendadas para procedimentos
  cirúrgicos longos (cirurgia cardíaca, neurológica, transplantes).
- **DoD**: 0,95 (alto, porque é UPS — não há economia em dimensionar com DoD
  baixo).
- **SoC mínimo permanente**: 50% se houver revenue stacking, para garantir
  ≥ 50% de autonomia disponível mesmo em qualquer momento.
- **Química**: LFP é padrão (segurança térmica superior, sem risco de
  thermal runaway em ambiente clínico).

## Tags principais (para retrieval)

hospital, NBR 13534, Grupo 0, Grupo 1, Grupo 2, UTI, CTI, centro cirúrgico,
backup, autonomia mínima, no-break, UPS, transferência automática,
estabelecimento de saúde, criticidade elétrica, gerador diesel.
