# Resolução Normativa ANEEL nº 1.000/2021

**Fonte oficial:** ANEEL — https://www2.aneel.gov.br/cedoc/ren20211000.pdf
**Vigência:** desde 07/12/2021
**Substituiu:** REN 414/2010 (consolidação das condições gerais de fornecimento)

## Escopo

Estabelece as condições gerais de fornecimento de energia elétrica de forma
atualizada e consolidada. Aplicável a todas as distribuidoras do SIN e a todos
os consumidores cativos. Define classes tarifárias, modalidades, ultrapassagem,
ressarcimento de danos e regras de microgeração e minigeração distribuída
(complementadas pela Lei 14.300/2022).

## Artigos-chave para dimensionamento de BESS

### Modalidades tarifárias (Art. 11 e seguintes)

Classes do Grupo A (alta tensão, ≥ 2,3 kV):
- **A1**: ≥ 230 kV
- **A2**: 88-138 kV
- **A3**: 69 kV
- **A3a**: 30-44 kV
- **A4**: 2,3-25 kV  ← faixa típica de indústria média e hospitais médios
- **AS**: subterrâneo (urbano denso)

Modalidades tarifárias horárias do Grupo A:
- **Verde**: TUSD por demanda (única) + TE por consumo (ponta vs fora-ponta)
- **Azul**: TUSD por demanda (ponta vs fora-ponta) + TE por consumo (ponta vs fora-ponta)
- **Branca**: aplicável apenas a consumidores Grupo B em condições especiais

A escolha entre Verde e Azul depende do perfil de carga: Verde favorece quem
tem pico maior fora do horário tarifário de ponta, Azul favorece quem distribui
demanda uniformemente.

### Demanda contratada e ultrapassagem (Art. 60)

A **demanda contratada** é o valor de demanda em kW que o cliente compromete
contratualmente com a distribuidora.

A **demanda registrada** é a maior demanda média em 15 minutos efetivamente
verificada no medidor durante o ciclo de faturamento.

**Tolerância**: a distribuidora não cobra ultrapassagem enquanto a demanda
registrada não exceder o contratado em mais de 5% (cinco por cento).

**Cobrança de ultrapassagem**: quando a demanda registrada excede em mais de
5% a contratada, **toda a parcela excedente** (e não só o que passa de 5%) é
faturada ao **dobro da tarifa de TUSD da demanda contratada** correspondente.

Implicação para BESS peak shaving:
- Se cliente paga ultrapassagem todo mês, eliminar o excedente economiza
  `excedente_kW × 2 × TUSD × 12` por ano. Esta é a parcela ADICIONAL paga
  hoje sobre o excedente — não é igual a evitar pagar a TUSD da demanda
  contratada (que continua sendo paga sobre os kW contratados independente
  do BESS).
- Por exemplo, em Enel SP A4 Verde com TUSD = R$ 17,04/kW e ultrapassagem de
  200 kW: economia anual = 200 × 34,08 × 12 = R$ 81.792/ano.

### Faturamento mínimo (Art. 24)

Para Grupo A, o consumidor paga o maior valor entre:
1. Demanda registrada × TUSD demanda
2. Demanda contratada × TUSD demanda

Logo, mesmo que o cliente não atinja a demanda contratada, ele paga pelo
contratado. Essa é a razão para considerar **renegociação contratual de
demanda** após instalar BESS — se o BESS efetivamente eliminar o pico, o
cliente pode reduzir o contrato de demanda na renovação anual e economizar
adicionalmente.

### Microgeração e minigeração distribuída (Art. 314 e seguintes)

A REN 1.000 incorporou as regras de GD da REN 482/2012 e da REN 687/2015.
A Lei 14.300/2022 ajusta diversas regras (transição, taxação, autoconsumo
remoto). Para BESS combinado com GD solar, ver `LEI_14300_2022.md`.

### Ressarcimento por danos (Art. 309 e seguintes)

Cliente cativo tem direito a ressarcimento por dano em equipamentos elétricos
causados por falha do fornecimento, dentro de prazos e condições específicos.
Em hospitais, este é um argumento adicional para BESS de backup (NBR 13534)
porque eventos que causam dano elétrico em equipamento médico são caros e
juridicamente complexos.

## Tags principais (para retrieval)

ultrapassagem, demanda contratada, demanda registrada, peak shaving, multa,
TUSD, modalidade verde, modalidade azul, classe A4, classe A3a, faturamento
mínimo, ressarcimento, dano elétrico, geração distribuída, GD.
